# Электрические системы и сети

## Физическая топология · Stage 17

- POWER-001. Версионированная модель хранит шины и физические элементы с постоянными идентификаторами и без координат. На шину подключаются питающий источник и нагрузка. Линия, двухобмоточный трансформатор и аппарат задаются двумя различными шинами. Идентификаторы уникальны, ссылки проверяются, недопустимый документ отклоняется целиком.
- POWER-002. Напряжения источника и шин заданы линейными действующими значениями в kV, угол источника в градусах, нагрузка потребляет неотрицательную суммарную P в MW и знаковую Q в MVAr, длина линии задана в km. Число параллельных цепей и единиц оборудования положительное целое. Ориентация обмоток и состояние оборудования входят в физический документ. Каталожный тип может быть назначен позднее.
- POWER-003. Эксплуатационная связность учитывает открытые аппараты и выключенное оборудование, отделяет питаемые и непитаемые острова и сохраняет исходный список устройств. Условные расчётные разрезы для P и Q хранятся отдельно как отметки шин и не меняют физическую связность. Решатели, тепловые ограничения и монтажные правила назначаются последующими этапами.

## Каталог оборудования · Stage 18

- POWER-004. Каталог имеет версию схемы. Тип идентифицируется парой ID и положительной ревизии. Применённая ревизия закрепляется на физическом устройстве. Ранее сохранённая ссылка только по ID остаётся читаемой и разрешается в последнюю ревизию. Смена рода оборудования между ревизиями запрещена.
- POWER-005. Тип линии содержит R и X на km, номинальную частоту и ёмкость или реактивную проводимость на km. Дополнительные параметры включают ток, номинальное напряжение, сечение и активную проводимость. Тип двухобмоточного трансформатора содержит Sn, UВН/UНН, uк, активную составляющую КЗ, P0 и i0. Допускаются данные группы соединения, фазового сдвига и отпаек. Все величины валидируются до применения.
- POWER-006. Справочная запись имеет название документа, издателя и точное место данных. Пользовательская запись явно помечена. Начальный каталог не заполняется недоказанными паспортными данными.

## Настройка оборудования · Stage 19

- POWER-007. RU/UK лаборатория показывает физическую схему и позволяет выбрать линию или трансформатор. В основном инспекторе доступны каталожный тип, длина и число параллельных цепей линии или число параллельных трансформаторов и позиция отпайки при её наличии. Пользовательские типы валидируются тем же контрактом каталога.
- POWER-008. Паспортные электрические параметры скрыты в дополнительных настройках. Переопределение проверяется и применяется только к экземпляру выбранного оборудования, сохраняет исходную запись каталога и закреплённую ревизию. Сброс возвращает исходный тип. Ошибочная запись сохраняет последний принятый результат.
- POWER-009. Для шин и питающих источников доступны учебные номинальные уровни 0,4, 6, 10, 20, 35, 110 и 220 kV и пользовательское положительное напряжение. Значения трактуются как линейные действующие. Уровни — выборка для учебного ввода из таблиц 1, 3 и 4 [IEC 60038:2009](https://webstore.iec.ch/en/publication/153).

## Эквивалент линии · Stage 20

- POWER-010. Для фактической линии длиной ℓ с n одинаковыми цепями вычисляется пофазная номинальная П-схема. Продольное сопротивление равно (R′ + jX′)ℓ/n. Суммарная поперечная проводимость равна (G′ + jB′)ℓn и делится пополам между концами. Из ёмкости B′ = 2πfC′ при каталожной частоте. Неуказанное G′ принимается равным нулю. Используется действующий каталог и локальное переопределение. Источник расчётной модели. [IIT Kanpur, NPTEL](https://archive.nptel.ac.in/content/storage2/courses/108104051/chapter_2/2_4.html)
- POWER-011. П-схема и электрические параметры доступны в панели выбранной линии на RU/UK странице. Изменение длины, числа цепей, типа или локального переопределения обновляет результат. Отсутствующий тип и неоднозначное номинальное напряжение отображаются диагностикой.

## Эквивалент трансформатора · Stage 21

- POWER-012. Эквивалент симметричного двухобмоточного трансформатора содержит пофазную поперечную проводимость холостого хода на стороне ВН, продольное сопротивление на том же паспортном базисе U²/S и идеальный коэффициент UВН/UНН. Отпайка на стороне ВН изменяет коэффициент относительно объявленной нейтрали. Фазовый сдвиг задаёт угол НН относительно ВН, значение по умолчанию 0°. Для n одинаковых агрегатов Z делится на n, Y₀ умножается на n. Соотношения паспортных параметров обмоток и возбуждения. [pandapower, Transformer](https://pandapower.readthedocs.io/en/stable/elements/trafo.html)
- POWER-013. RU/UK инспектор показывает схему замещения и раздельные активную и реактивную мощности холостого хода и продольной ветви при номинальном токе. Недопустимые наборы паспортных данных и отпайки дают диагностическое сообщение.

## Нагрузка и источник · Stage 22

- POWER-014. Нагрузка хранится единообразно как P ≥ 0 MW и знаковое Q в MVAr. Ввод P + cos φ при 0 < cos φ ≤ 1 преобразуется по Q = ±P√(1 − cos²φ)/cos φ. Индуктивная нагрузка использует положительный знак, ёмкостная отрицательный. Инспектор показывает вычисленное Q до применения и сохраняет последнее принятое значение при ошибке.
- POWER-015. Источник принимает один из ранее подтверждённых учебных уровней или произвольное положительное действующее линейное напряжение. Фазовый угол в градусах нормализуется к интервалу (−180°, 180°]. Номинал шины и заданный фазор источника регулируются независимо.

## Радиальный режим · Stage 23

- POWER-016. В одной питаемой радиальной компоненте с одним заданным фазором симметричная сеть решается обратным суммированием комплексной мощности и прямым пересчётом падений напряжения. Учитываются постоянные P и Q, продольные и поперечные ветви линии и трансформатора, комплексная отпайка и закрытый аппарат. Итерации ограничены, публикуется только сошедшийся режим с проверяемым балансом. Непитаемые шины маркируются отдельно. [MATPOWER, Distribution Power Flow](https://matpower.app/manual/matpower/DistributionPowerFlow.html)
- POWER-017. Лаборатория выводит линейное напряжение и фазовый угол шины, токи на выводах, знаковые потоки P и Q, продольные потери, полное поглощение ветвей, число итераций и невязку. Изменения принятых параметров пересчитывают активный режим. Ошибка типа оборудования или несходимость даёт диагностику.

## Предварительный поток простого кольца · Stage 24

- POWER-018. Замкнутое кольцо из линий одного класса напряжения с одним источником разворачивается от источника до него же. Без потерь головной комплексный поток равен сумме мощностей нагрузок, умноженных на сопряжённую долю суммарного последующего сопротивления относительно полного сопротивления кольца. Для однородной сети используются пропорциональные длины. Дальнейшие потоки определяет баланс нагрузок.
- POWER-019. Инспектор показывает два метода, направление и модуль P и Q, раздельные точки потокораздела. Знаковый поток против принятой ориентации отображается обратной стрелкой. Условные разрезы P и Q хранятся как метаданные, физический цикл при их изменении остаётся замкнутым.

## Уточнение кольца с потерями · Stage 25

- POWER-020. Предварительное кольцо раскладывается на два расчётных пути от одного фазора источника к выбранной шине. Доля тока в каждом пути определяется из баланса токов и равенства комплексных напряжений на этой шине. Последующие итерации обновляют токи постоянной мощности, поперечные проводимости, падения напряжения и продольные потери. Физическая топология сохраняется.
- POWER-021. Результат содержит физические напряжения шин, потоки на выводах, потери, вклад обоих путей, итерации и невязку баланса. Ограниченная несходимость даёт диагностику. Независимые разрезы P/Q сохраняются, выбор другой вычислительной шины сохраняет физический результат в пределах точности.
